---
title: FR-CS80 FVD Modbus Communication
date: 2022-04-03 00:14:20
tags: 变频器
---

MITSUBISHI 三菱 VFD 变频器 Modbus 通讯 RS485

## 1.供电

![image-20220329235106376](image-20220329235106376.png)

## 2.通讯接线

![image-20220329235152416](image-20220329235152416.png)

![image-20220329235832966](image-20220329235832966.png)

![image-20220330000913954](image-20220330000913954.png)

| USB-RS422 | T-568B | VFD     |
| --------- | ------ | ------- |
| T+        | G/   3 | RDA(R+) |
| T-        | G    6 | RDB(R-) |
| R+        | B/   5 | SDA(T+) |
| R-        | B    4 | SDB(T-) |

## 3.变频器参数设置

首先恢复出厂设置

![image-20220330001346543](image-20220330001346543.png)



按照表格依次设置

| Pr.  | 名称                 | 设定值 | 内容                                        |
| ---- | -------------------- | ------ | ------------------------------------------- |
| 117  | PU 通讯站号          | 1      | 从机地址                                    |
| 118  | PU 通讯速度          | 192    | 19200pbs                                    |
| 120  | PU 通讯奇偶校验      | 2      | 偶数校验                                    |
| 122  | PU 通讯校验时间间隔  | 9999   | 不进行通讯断线检测                          |
| 79   | 运行模式选择         | 0      | 网络运行模式（可切换PU/网络）               |
| 340  | 通讯启动模式选择     | 10     | 网络运行模式（可切换PU/网络）               |
| 342  | 通讯 EEPROM 写入选择 | 1      | PU接口写入参数仅限RAM（防止频繁写入EEPROM） |
| 549  | 协议选择             | 1      | MODBUS RTU 协议                             |

说明：

modbus通讯变频器必须工作在**网络运行模式**下（PU模式下数据可读取但无法写入）

通讯调试阶段建议增加奇/偶校验（测试中遇到USB-422转换模块在无校验情况下通讯失败的情况）

重启变频器

PU、EXT 闪烁：网络运行模式时闪烁

## 4.上位机软件（Modbus Poll）设置

通讯接口（F3）

![image-20220330003925711](image-20220330003925711.png)

寄存器读取（F8）

40009

![image-20220402212121666](image-20220402212121666.png)

多段寄存器读取 File New

20201

![image-20220402212313037](image-20220402212313037.png)

寄存器写入

![image-20220402212557637](image-20220402212557637.png)

正转：0x0002

反转：0x0004

软件支持按位改变

![image-20220402212806410](image-20220402212806410.png)

查看通讯log数据

![image-20220402213119377](image-20220402213119377.png)
